version https://git-lfs.github.com/spec/v1
oid sha256:a4ddcee52d78cdb07a72f23b1f94509d7b011e125a72bd0c22a57ca8f60ed6e4
size 574
