version https://git-lfs.github.com/spec/v1
oid sha256:6e60fd915c9e410f12111ecbd7d61fe03a058cdbb1069b8123b782e9b9a70db4
size 568
