version https://git-lfs.github.com/spec/v1
oid sha256:2997f6f0fffded3ec414600eed32a56b8e786c1e045b94e46526032b0b4027b8
size 14250
