version https://git-lfs.github.com/spec/v1
oid sha256:2fdf4acc03c43fa8a52034badb6faf42314520bc2fdc775115a4be2de1b67d01
size 1092
