version https://git-lfs.github.com/spec/v1
oid sha256:cce8e7fd6d61473edbeec07b90334906966fb64e8a6a82828f60b4b260e70400
size 728
