version https://git-lfs.github.com/spec/v1
oid sha256:3dab251d93001e5c0831fa8624c86b0499d7e767bfe1227a3e4d061e0948ee30
size 5023
