version https://git-lfs.github.com/spec/v1
oid sha256:48c65c9ad73979ff24eb2ec950264df7a14bfe593043f362b7e59df086187325
size 1280
