version https://git-lfs.github.com/spec/v1
oid sha256:87eea02b13df9db8e4ae972c4a9a65a05142deb77f8342173bb7da2f54e810b6
size 581
